(* Клеммы ПЛК210-04-CS в CODESYS V3.5 ОВЕН.
   На борту 12 входов FDI, 12 реле DO и 4 входа AI. Адресов %IX у этого
   контроллера нет: каналы привязываются по имени на вкладке
   «Сопоставление входов/выходов» узлов LeftSide и RightSide.

   FDI1…FDI12 перевести в режим «определение логического уровня» и привязать
   BOOL. В режиме счётчика канал имеет тип UDINT и к этим переменным не подойдёт.
   Логическая единица — 9…30 В на входе.

   DO1…DO12 — реле с нормально разомкнутым контактом, режим
   «переключение логического состояния». ШИМ на этих реле не используется:
   максимальная частота ШИМ у ПЛК210-04 всего 1 Гц.
   Тумблер СТАРТ/СТОП на лицевой панели должен стоять в положении СТАРТ,
   иначе среда не выдаёт выходы.

   AI1 и AI2: тип сигнала «Ток 4…20 мА». В REAL приходит 0…100 % диапазона,
   не миллиамперы и не градусы. AI3 и AI4 в конфигураторе выключить: опрос
   входов идёт по очереди, до 0,6 с на каждый включённый канал. *)
VAR_GLOBAL
    AI_Tm : REAL;       (* AI1, масло, 0…100 % шкалы 4…20 мА *)
    AI_I : REAL;        (* AI2, ток нагрузки, 0…100 % шкалы 4…20 мА *)
    DI_Breaker : BOOL;  (* FDI1, блок-контакт выключателя ВН, 24 В = включён *)
    DI_FanOk1 : BOOL;   (* FDI2, тепловое реле вентилятора 1, НЗ, TRUE = норма *)
    DI_FanOk2 : BOOL;   (* FDI3 *)
    DI_FanOk3 : BOOL;   (* FDI4 *)
    DI_FanOk4 : BOOL;   (* FDI5 *)
    DI_FanOk5 : BOOL;   (* FDI6 *)
    DI_FanOk6 : BOOL;   (* FDI7 *)
    DI_FanOk7 : BOOL;   (* FDI8 *)
    DI_FanOk8 : BOOL;   (* FDI9 *)
    DI_PumpOk1 : BOOL;  (* FDI10, тепловое реле насоса 1 *)
    DI_PumpOk2 : BOOL;  (* FDI11 *)
    DI_PumpOk3 : BOOL;  (* FDI12, последний дискретный вход контроллера *)
    (* Четвёртого входа на борту нет. Пока реле насоса 4 не заведено через модуль
       Мх210, переменная остаётся TRUE и не даёт ложный останов. *)
    DI_PumpOk4 : BOOL := TRUE;
    DO_Fan1 : BOOL;     (* DO1, реле, пускатель вентилятора 1 *)
    DO_Fan2 : BOOL;     (* DO2 *)
    DO_Fan3 : BOOL;     (* DO3 *)
    DO_Fan4 : BOOL;     (* DO4 *)
    DO_Fan5 : BOOL;     (* DO5 *)
    DO_Fan6 : BOOL;     (* DO6 *)
    DO_Fan7 : BOOL;     (* DO7 *)
    DO_Fan8 : BOOL;     (* DO8 *)
    DO_Pump1 : BOOL;    (* DO9, реле, пускатель насоса 1 *)
    DO_Pump2 : BOOL;    (* DO10 *)
    DO_Pump3 : BOOL;    (* DO11 *)
    DO_Pump4 : BOOL;    (* DO12, последнее реле контроллера *)
END_VAR
