Охлаждение трансформатора
ОВЕН ПЛК210-04-CS, CODESYS V3.5, язык ST

Контроллер: 12 входов FDI, 12 реле DO, 4 входа AI.
Среда: пакет ОВЕН, устройство ПЛК210-04-CS, не CODESYS Control Win.

Перед загрузкой:
- FDI1…FDI12 — режим «определение логического уровня»
- DO1…DO12 — «переключение логического состояния»
- AI1 и AI2 — «Ток 4…20 мА», в программу приходит 0…100 %
- AI3 и AI4 выключить: опрос входов последовательный, до 0,6 с на канал
- тумблер СТАРТ/СТОП на лицевой панели — в положении СТАРТ
- Ethernet порты 1–3, заводской адрес 192.168.0.10
- Modbus TCP порт 502, WebVisu http://192.168.0.10:8080/webvisu.htm

Клеммы:
  AI1  AI_Tm          масло
  AI2  AI_I           ток
  FDI1 DI_Breaker     выключатель ВН
  FDI2…FDI9  DI_FanOk1…8
  FDI10…FDI12 DI_PumpOk1…3
  DI_PumpOk4 на борту нет, по умолчанию TRUE
  DO1…DO8  вентиляторы, DO9…DO12 насосы

Память уставок и нагрева — RETAIN PERSISTENT, MRAM 64 Кбайт.
Библиотека Standard нужна для EXPT, SEL, LIMIT, SHL.

Дальше — как в WEBVISU.md и MODBUS.md.
Cooling.st — весь текст. Cooling.xml — импорт PLCopenXML.
